{
  "schema":"planha-executable-rule-registry/1.0","module_id":"mechanical.heating.iran","version":"1.1.0","rules":[
    {"rule_id":"IR-M14-1391-14.3.5.1-HEATING-SURFACE-GUARD","version":"1.0.0","owner":"mechanical","subsystem":"heating_equipment_safety","kind":"CONDITIONAL","authority":"STATUTORY_MANDATORY","title_fa":"حفاظت در برابر تماس با سطح گرم بیش از ۹۰ درجه سلسیوس","sources":[{"code":"M14","edition":"1391","clause":"14-3-5-1(p-1)","printed_page":31,"source_ids":["M14-H-001"],"status":"VERIFIED_SOURCE"}],"applicability":{"predicate":"heating_surface_is_inside_space_used_for_occupancy_residence_or_work","unknown_result":"INPUT_REQUIRED"},"exceptions":[{"when":"maximum_accessible_surface_temperature_c <= 90","result":"PASS","reason":"printed threshold does not require the additional direct-contact guard"}],"cross_references":[],"required_inputs":[{"field":"heating.exposed_surfaces[].maximum_accessible_surface_temperature_c","unit":"degC","authority":["PRODUCT_DATA"]},{"field":"heating.exposed_surfaces[].occupied_or_work_space","unit":null,"authority":["GEOMETRY_VERIFIED"]},{"field":"heating.exposed_surfaces[].direct_contact_guard","unit":null,"authority":["GEOMETRY_VERIFIED","PRODUCT_DATA"]}],"design_actions":["for every accessible heating surface in an occupied, residential or work space whose maximum temperature exceeds 90 degC, provide a source-bound guard that prevents direct body contact"],"validator":"heating_surface_guard","parameters":{"guard_trigger_temperature_c":90,"strictly_above_trigger":true},"output_evidence":["surface/product temperature schedule","occupied-space binding","guard geometry and product identity"],"unknown_policy":"INPUT_REQUIRED","llm_override_allowed":false},
    {"rule_id":"IR-M14-1391-14.3.5.2-FLOOR-BASE-HEIGHT","version":"1.0.0","owner":"mechanical","subsystem":"heating_equipment_installation","kind":"CONDITIONAL","authority":"STATUTORY_MANDATORY","title_fa":"حداقل ارتفاع پایه تجهیزات گرمایشی نصب‌شده روی کف","sources":[{"code":"M14","edition":"1391","clause":"14-3-5-2(b)","printed_page":32,"source_ids":["M14-H-002"],"status":"VERIFIED_SOURCE"}],"applicability":{"predicate":"fixed_heating_equipment_is_floor_mounted","unknown_result":"INPUT_REQUIRED"},"exceptions":[],"cross_references":[],"required_inputs":[{"field":"heating.floor_mounted_equipment[].base_height_mm","unit":"mm","authority":["GEOMETRY_VERIFIED"]}],"design_actions":["provide a fixed floor-mounted equipment base at least 80 mm high and materialize its height in the installation detail"],"validator":"floor_mounted_heating_base_height","parameters":{"minimum_base_height_mm":80},"output_evidence":["equipment/base geometry","installation detail dimension"],"unknown_policy":"INPUT_REQUIRED","llm_override_allowed":false},
    {"rule_id":"IR-M14-1391-14.7.8.1-HOT-WATER-EXPANSION-TANK","version":"1.0.0","owner":"mechanical","subsystem":"hot_water_heating_expansion","kind":"OPERATIVE","authority":"STATUTORY_MANDATORY","title_fa":"الزام مخزن انبساط و مبانی انتخاب ظرفیت در سیستم گرمایی آب‌گرم","sources":[{"code":"M14","edition":"1391","clause":"14-7-8-1(a-d)","printed_page":80,"source_ids":["M14-H-003"],"status":"VERIFIED_SOURCE"}],"applicability":{"predicate":"hot_water_heating_system_exists","unknown_result":"INPUT_REQUIRED"},"exceptions":[],"cross_references":[],"required_inputs":[{"field":"heating.hot_water_heating_systems[].expansion_tank.type","unit":null,"authority":["ENGINEER_APPROVED","PRODUCT_DATA"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.system_water_volume_l","unit":"L","authority":["HYDRAULIC_CALCULATION"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.minimum_operating_temperature_c","unit":"degC","authority":["ENGINEER_APPROVED"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.maximum_operating_temperature_c","unit":"degC","authority":["ENGINEER_APPROVED"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.maximum_working_pressure_kpa","unit":"kPa","authority":["ENGINEER_APPROVED","PRODUCT_DATA"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.selected_capacity_l","unit":"L","authority":["HYDRAULIC_CALCULATION","PRODUCT_DATA"]}],"design_actions":["provide an open or closed expansion tank for every hot-water heating system and select its capacity from the system water volume, operating temperature range and working pressure"],"validator":"hot_water_heating_expansion_tank","parameters":{"allowed_types":["OPEN","CLOSED"],"capacity_basis_fields":["system_water_volume_l","minimum_operating_temperature_c","maximum_operating_temperature_c","maximum_working_pressure_kpa"]},"output_evidence":["system-to-expansion-tank binding","capacity calculation basis","selected tank type and capacity schedule"],"unknown_policy":"INPUT_REQUIRED","llm_override_allowed":false},
    {"rule_id":"IR-M14-1391-14.7.8.2-OPEN-TANK-ELEVATION","version":"1.0.0","owner":"mechanical","subsystem":"hot_water_heating_expansion","kind":"CONDITIONAL","authority":"STATUTORY_MANDATORY","title_fa":"حداقل تراز سطح آب مخزن انبساط باز","sources":[{"code":"M14","edition":"1391","clause":"14-7-8-2(a)","printed_page":81,"source_ids":["M14-H-004"],"status":"VERIFIED_SOURCE"}],"applicability":{"predicate":"hot_water_heating_system_uses_open_expansion_tank","unknown_result":"INPUT_REQUIRED"},"exceptions":[],"cross_references":["IR-M14-1391-14.7.8.1-HOT-WATER-EXPANSION-TANK"],"required_inputs":[{"field":"heating.hot_water_heating_systems[].expansion_tank.normal_water_level_above_highest_component_mm","unit":"mm","authority":["GEOMETRY_VERIFIED"]}],"design_actions":["place the open expansion tank so its normal operating water level is at least 1200 mm above the highest heating-system component"],"validator":"open_expansion_tank_elevation","parameters":{"minimum_water_level_above_highest_component_mm":1200},"output_evidence":["highest-system-component elevation","normal tank water-level elevation","signed elevation difference in detail or riser"],"unknown_policy":"INPUT_REQUIRED","llm_override_allowed":false},
    {"rule_id":"IR-M14-1391-14.7.8.3-CLOSED-TANK-TEST-PRESSURE","version":"1.0.0","owner":"mechanical","subsystem":"hot_water_heating_expansion","kind":"CONDITIONAL","authority":"STATUTORY_MANDATORY","title_fa":"گواهی فشار آزمایش مخزن انبساط بسته","sources":[{"code":"M14","edition":"1391","clause":"14-7-8-3(b)(1)","printed_page":81,"source_ids":["M14-H-005"],"status":"VERIFIED_SOURCE"}],"applicability":{"predicate":"hot_water_heating_system_uses_closed_expansion_tank","unknown_result":"INPUT_REQUIRED"},"exceptions":[],"cross_references":["IR-M14-1391-14.7.8.1-HOT-WATER-EXPANSION-TANK"],"required_inputs":[{"field":"heating.hot_water_heating_systems[].expansion_tank.maximum_working_pressure_kpa","unit":"kPa","authority":["PRODUCT_DATA"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.certified_test_pressure_kpa","unit":"kPa","authority":["ACCREDITED_TEST_REPORT"]},{"field":"heating.hot_water_heating_systems[].expansion_tank.accredited_test_report","unit":null,"authority":["ACCREDITED_TEST_REPORT"]}],"design_actions":["select a closed expansion tank with an accredited pressure-test certificate whose test pressure is at least 1.5 times the maximum working pressure"],"validator":"closed_expansion_tank_test_pressure","parameters":{"minimum_test_to_working_pressure_ratio":1.5},"output_evidence":["closed-tank product identity","accredited test report identity","working and certified test pressure comparison"],"unknown_policy":"INPUT_REQUIRED","llm_override_allowed":false}
  ]
}
